# 非电池电力储能设备调研

2026-11-11，MMCS。研究范围覆盖电力输入、储存、再输出电力的设备。优先保留抽水蓄能、先进压缩空气、液态空气三种可用公开参考成本研究的选择。固体重力、液态二氧化碳和小型压力罐压缩空气已有项目或示范证据，项目级购置及维护数据的完整度各有不同。

## 真实项目和产品

| 路径 | 项目或设备 | 规模与效率 | 当前证据 |
|---|---|---|---|
| 抽水蓄能 | SSE Coire Glas，苏格兰 | Ofgem采用1,440 MW、32 h、82%往返效率。开发商披露至少45 GWh | 在开发中，入选 Ofgem 2026 拟支持清单。需水库、落差和土建 |
| 洞穴先进压缩空气 | TeesCAES；Hydrostor Goderich | Tees 50 MW、30 h、评估62%。Goderich 2.2 MW充、1.75 MW放、物理容量超过10 MWh、合同容量7 MWh | Tees拟建，Goderich已有商业合同。保留可用洞穴及热回收边界 |
| 压力罐压缩空气 | KES FlexiTanker，Nottingham | 约0.2 MW／1 MWh目标，报告模拟40%初始整机、48%优化、52%带待采购水力回收 | 示范装置已调试，循环性能来自模拟。小型罐式路线与大洞穴成本有别 |
| 液态空气 | Highview Carrington | 50 MW／300 MWh，6 h | 在建，储电主体与第一阶段电网稳定服务有各自进度。融资£300m覆盖建设与投资口径，整套安装及服务报价未公开核实 |
| 液态二氧化碳 | Energy Dome／Alliant Columbia | 20 MW／200 MWh，10 h | 获监管批准、业主报告已签供货合同，项目预计2027年投运。业主列$30.7m项目拨款，安装及维护费仍缺 |
| 固体重力 | Energy Vault EVx，如东 | 25 MW／100 MWh，4 h。厂家预计往返超过80%、寿命35年 | 厂家披露并网和完成测试调试，长期实测效率和可比安装报价未取得 |
| 高密度液体抽蓄 | RheEnergise HD Hydro | 最终报告示范设计500 kW级、4 h；现场测得59%，扣除辅助负荷前。商业设计目标80% | 有示范实测和50 MW工程估算，需要适用地形、管路、储液池和现场报价 |
| 飞轮 | Beacon Stephentown | 20 MW、200台，商业调频运行 | 快响应、频繁循环。DEA的独立通用参考为1 MW／0.1 MWh、往返98%、2020参考日损失3%，适合说明跨日损耗敏感性 |
| 泵热储能 | SynchroStor PTES | 原示范目标1 MW／10 MWh，预期65%–70% | 完成工业相关规模的压缩/膨胀子系统示范，最终报告明确完整储能子系统仍处研发阶段 |
| 氢回发电 | 电解、储氢、燃料电池 | PNNL电进电出参考31% | 有完整技术成本参考。与现有制氢装置共享时，需要另核储氢及发电端增量成本 |

苏格兰抽蓄与TeesCAES规格见[Ofgem 2026 咨询附录，第70–72页](https://consult.ofgem.gov.uk/energy-generation/ldes-window-1-minded-to-decision/supporting_documents/window-1-minded-to-decisions-long-duration-electricity-storage-consultationpdf#page=70)。Coire Glas的开发商网页取整为1.4 GW、至少45 GWh，Ofgem用1.44 GW、32 h。Ofgem的25年为收入支持机制期限。[SSE 项目页](https://www.coireglas.com/project) · [Hydrostor Goderich](https://hydrostor.ca/project/the-goderich-a-caes-facility/) · [Highview FAQ](https://highviewpower.com/faqs/) · [Alliant Columbia 规格表](https://www.alliantenergy.com/-/media/alliant/documents/ourenergy/energystorage/columbiaenergystorageprojectfactsheet3.pdf?sc_lang=en)

FlexiTanker、RheEnergise和SynchroStor均按项目最终报告判断成熟度。RheEnergise早期政府摘要写250 kW／1 MWh，最终报告记录改用500 kW机组及其工程原因。其50 MW、250 m水头的商业中心情景把功率和能量分开计价，分别为 **$1,377/kW** 和 **$144/kWh**。原表使用美元，未找到完整同场址年维护分项。SynchroStor的原型硬件成本路径留在来源记录，研发合同金额只用于理解示范范围。[RheEnergise 最终报告，第5、11、39页](https://assets.publishing.service.gov.uk/media/6a61f0ba47af652afa0c8ab6/rheenergise-high-density-hydro-final-report.pdf) · [FlexiTanker 最终报告，第48页](https://assets.publishing.service.gov.uk/media/6a61ee7247af652afa0c8ab0/keep-energy-systems-flexitanker-compressed-air-energy-storage-report.pdf#page=48) · [SynchroStor 最终报告，第9、14、47页](https://assets.publishing.service.gov.uk/media/6a61f6e32dc18ebe4c3b2aba/SynchroStor-final-report.pdf)

固体重力以重块高度储能。100 m的垂直落差下，储存1 MWh势能约需3,670吨质量，实际交付还受机械和电气效率影响。EVx的4小时示范属于固定工程设备。飞轮能够模块化拼装，快响应价值主要出现在日内与调频市场。另有只输出热的固体、熔盐和热水产品，它们可替代热负荷，接入本次电进电出比较需要配套回发电设备。[Energy Vault 如东](https://www.energyvault.com/projects/rudong) · [Beacon Stephentown](https://beaconpower.com/stephentown-new-york/) · [DEA 储能工作簿](https://ens.dk/en/analyses-and-statistics/technology-data-energy-storage)

## 同规模的购置和维护成本

美国太平洋西北国家实验室（PNNL）公开工作簿可按相同的100 MW、10 h、1,000 MWh额定规模提取不同技术。表列 `Point` 中心情景及工作簿的参考年，币值采用原表报告美元。低、高情景和原始单元格均保存在`REFERENCE_COSTS.json`。

| 技术 | 原表参考年 | 整套安装 $m | 年固定维护 $m | 往返效率 | 参考寿命 |
|---|---:|---:|---:|---:|---:|
| 抽水蓄能 | 2023 | 278.684 | 2.721 | 80% | 60年 |
| 洞穴压缩空气 | 2023 | 112.533 | 1.543 | 55% | 60年 |
| 重力储能综合 | 2021 | 454.924 | 2.622 | 83% | 49年 |
| 热储能／液态空气综合 | 2023 | 302.494 | 3.726 | 50% | 34年 |
| 氢储能回发电 | 2021 | 295.369 | 2.321 | 31% | 30年 |

分项加总复现整套安装费。抽蓄包括库容、厂房、机电、工程管理和预备费，压缩空气包括压缩、发电、洞穴及配套，氢储能含电解槽、整流器、压缩机、洞穴、燃料电池和逆变器。重力和热储能中心值是多设计的综合技术参数。固定运维按每千瓦额定功率计，增加出库量后发生的充电用电和燃料另算。原表为研究估计，具体场址价和币年转换需在比较中注明。[PNNL 工作簿及2022报告](https://www.pnnl.gov/projects/esgc-cost-performance/download-reports)

液态空气可另用PNNL原报告的纯电进电出参考，往返效率 **50%–55%**、寿命 **35 年**、固定运维 **$15–30/kW·年**、安装 **$198–546/kWh**。成本区间跨100与1,000 MW及不同设计时长。原报告另外列了使用燃料补热的系统，和纯电路线应分别建立热量与现金流边界。[PNNL 2022 报告，表4.41、4.47、4.51](https://www.pnnl.gov/sites/default/files/media/file/ESGC%20Cost%20Performance%20Report%202022%20PNNL-33283.pdf)

## 24 小时与多日的同规模对照

2026-11-11 补查 PNNL v2024 工作簿 `Database`，统一取 `Year=2023`、`Power_MW=100`、`Estimate_type=Point`，按额定连续放电时长比较整套安装。24 小时为 2,400 MWh，100 小时为 10,000 MWh。

| 技术 | 24 小时安装费（百万美元） | 100 小时安装费（百万美元） | 24 小时参考往返效率 |
|---|---:|---:|---:|
| 磷酸铁锂 | 812.059 | 3,291.367 | 83% |
| 抽水蓄能 | 295.029 | 341.597 | 80% |
| 洞穴压缩空气 | 120.753 | 163.713 | 55% |

24 小时档的对应名义容量成本为 338.36、122.93、50.31 美元/kWh。洞穴压缩空气的 24 小时中心情景用 1,048.41 美元/kW 的机电和工程及 6.63 美元/kWh 的洞穴成本复算，总计 120.753 百万美元。PNNL 的 2022 方法报告以放电时用燃料的非绝热路线为技术基准，不能将工作簿总价当作无燃料先进压缩空气的可实施报价。TeesCAES 的 50 MW／30 小时方案用来核对时长和选址量级，未用 PNNL 数值代填项目报价。 [PNNL 工作簿和方法报告](https://www.pnnl.gov/projects/esgc-cost-performance/download-reports)

额定放电时长等于能量除以放电功率。只把电留到次日再卖，需要按出售时段和目标电量定功率与容量，另按等待时间计储存损耗。小型压力罐项目的规模和安装边界不同，没有证据将洞穴单位造价沿用到单台电池规模。

## 如何进入 MMCS 模型

- 抽蓄和洞穴压缩空气可先作为有场址条件的研究资产。以具体方案的充入功率、输出功率、可用能量和往返效率分别约束。课程总发电数据含现有抽蓄的历史发电，若把已有水库改成可调设备，应先从外生发电序列剥离它的历史流量。
- 液态空气、闭式二氧化碳和地面罐式压缩空气可以作为不同场址条件的工程候选。Carrington 的6小时、Columbia的10小时和Tees的30小时是不同装置的参数。储存容量由额定功率和时长决定，再统一可用窗口的定义。PNNL基准的额定能量与80%放电深度同时保留，避免将实测可交付容量再扣一遍。
- 对于纯电储能，若本来能按£86.56/MWh卖出充入的电，80%往返效率只计电耗就要求卖价超过约£108.20/MWh，55%则约£157.38/MWh，尚需覆盖资本和维护。如果充电来自原本弃掉的电，机会成本会低得多。用每日实际电价及其供需约束求值。
- 制氢回发电需要在氢库存中扣掉发电用氢，同时保留直售这一用途。当前储氢研究中的£0.901m/500 kg钢罐方案属于地面小型储存，PNNL完整氢回电配置使用洞穴。两种容量与成本接口分别使用，电解槽资本在共用时只计一次。[站内储氢研究](../hydrogen-storage-research-20261111/REPORT_ZH.md)

设备现况和物理数值见 [PRODUCTS.json](PRODUCTS.json)，同规模成本和上下界见 [REFERENCE_COSTS.json](REFERENCE_COSTS.json)，原件和页码见 [SOURCES.json](SOURCES.json)。
